# Handoff — 2026-10-05 v0.3: CODESYS family + big-project build

## Selesai (dengan evidence)
- `bash scripts/verify.sh` → VERIFY OK, 61 PASS (Python 3.11.15 dan 3.10.20,
  mode `ROSETTA_REQUIRE_OPTIONAL=1`); `pytest -q` → 61 passed.
- Bug semantik v0.2 yang **sebelumnya diam-diam salah**, sekarang diperbaiki
  dan dikunci test (`tests/test_stack_semantics.py`):
  - parser memecah rung pada `LD` pembuka blok paralel, sehingga ANB/ORB
    kehilangan cabang;
  - rung MPS/MRD/MPP dan output seri: semua coil mendapat kondisi *terakhir*;
  - `ANDP/ORP/LDP...` jadi kontak biasa; `PLF` memakai `R_TRIG`;
  - `RST T/C` menulis ke output FB; T/C dalam konteks word membaca `.Q` (BOOL);
  - `bInitFirstScan` dideklarasikan tapi tidak pernah di-set;
  - PLCopen v0.2 memasukkan `PROGRAM…VAR…END_VAR` ke body ST (valid skema,
    tidak bisa di-import).
- H12-WIDE-RESULT (MAJOR) baru: hasil 16-bit `*` dan `/`, serta operasi 32-bit
  pada pasangan register.
- Profil target (`src/plc_mcp/targets.py`): abb_ac500_v3, codesys_v35,
  beckhoff_twincat3, schneider_machine_expert, wago_codesys35, generic_plcopen.
  Ditolak beserta alasannya: rockwell_logix5000 (bukan CODESYS),
  abb_ac500_v2 (CoDeSys 2.3).
- Emitter proyek: GVL_IO/MEM/RETAIN, segmentasi POU (tidak memotong zona MC),
  penamaan legacy/symbolic, konsolidasi multi-program, output deterministik.
- Build bundle: CLI `rosetta-plc` dan tool MCP `plc_export_project` /
  `plc_build_project`, MANIFEST sha256, exit code 0/2/3.
- XSD resmi TC6 v2.01 di-vendor (`src/plc_mcp/schemas/`, provenance di README
  folder itu). Semua target valid. Semua file `.st` lolos parse grammar `blark`.

## Rusak / Belum terverifikasi
- **Belum pernah di-import ke IDE sungguhan** (AB 2.x, CODESYS 3.5,
  TwinCAT 3, Machine Expert). Encoding GVL via addData
  `http://www.3s-software.com/plcopenxml/globalvars` + atribut `qualified_only`
  ditulis dari pengetahuan format export CODESYS, **bukan** dari file export yang
  diverifikasi. Situs CODESYS/ABB/Beckhoff diblokir proxy dari environment ini.
- Nama library ABB (`ABB_ModbusTcp_AC500` / ns `AC500_ModbusTcp` v1.1.10.3,
  `ABB_Drives_AC500`) diambil dari URL help.plc.abb.com AB 2.9.0 lewat indeks
  pencarian; halamannya tidak dibuka. Versi harus dicocokkan dengan rilis AB
  yang dipakai.
- blark = grammar ST saja, **tanpa type-check**.
- Belum diuji dengan export GX Developer asli (`real-export-validation`).
- `mcp` di-pin `<2`: mcp 2.x menghapus `mcp.server.fastmcp`. Migrasi ke 2.x
  belum dikerjakan.

## Keputusan yang diambil (dan alasannya)
- Allen-Bradley **tidak** dibuat. Logix bukan CODESYS; butuh emitter L5X
  sendiri (TONR/CTUD/OSRI, semua tag retentive), dan CLAUDE.md mewajibkan
  sampel + test lebih dulu. Dicatat sebagai `emit-l5x-rockwell` (false).
- Ekspektasi test lama `PV := D279` diubah jadi `PV := INT_TO_WORD(D279)`
  untuk target CODESYS (CTU.PV di library Standard = WORD). Bentuk INT tetap
  diuji di target generic.
- H2 tetap di-flag walau first-scan flag sekarang di-drive: di CODESYS flag
  tidak re-arm saat STOP→RUN tanpa reset (beda dengan M9038).
- Timestamp default build tetap (2000-01-01) agar reproducible;
  `timestamp`/`SOURCE_DATE_EPOCH` untuk stempel asli.
- Library CODESYS tidak bisa "diinstall" dari repo ini. Yang disediakan:
  manifest per target + key `libraries` di config untuk pin nama/versi situs.

## Next best step
1. Import `rosetta-plc build samples/project_jmr_example.json --out build/jmr`
   → `build/jmr/plcopen/*.xml` ke Automation Builder 2.x. Catat apakah GVL
   tercipta, berapa error/warning saat build, dan versi AB di
   `codesys-ide-import-validation`. Kalau GVL tidak muncul, simpan export
   GVL dari AB sebagai fixture, lalu sesuaikan `build_project_xml`.
2. Salin nama dan versi library dari Library Manager AB ke key `libraries`
   di config proyek JMR.
3. Uji parser dengan export GX Developer asli dari shutdown JMR/DSI.
4. Migrasi server ke mcp 2.x (task terpisah sudah diusulkan).
